!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 6.1.5.002 2/28/2022 - 3:28:45 PM
! Source file: C:\Users\achatter\Downloads\CELLS_v1.dsb
Version,
    9.3;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\-_FRIBOURG_MN7.epw
Site:Location,
    Fribourg (O1-O1:31-12)  (01-01:31-12),  !- Name
    46.25,                   !- Latitude {deg}
    6.13,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    416;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Fribourg (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96426.3,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Fribourg (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -6.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96426.3,                 !- Barometric Pressure {Pa}
    11.2,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Fribourg (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    5,                       !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    7.2,                     !- January Ground Temperature {C}
    5.4,                     !- February Ground Temperature {C}
    4.7,                     !- March Ground Temperature {C}
    5.4,                     !- April Ground Temperature {C}
    7.2,                     !- May Ground Temperature {C}
    9.7,                     !- June Ground Temperature {C}
    12.2,                    !- July Ground Temperature {C}
    14.0,                    !- August Ground Temperature {C}
    14.7,                    !- September Ground Temperature {C}
    14.0,                    !- October Ground Temperature {C}
    12.2,                    !- November Ground Temperature {C}
    9.7;                     !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

! Profile: Off
Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

! Modified profile: Off
Schedule:Day:Interval,
    11_-50_12_21,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    -50;                     !- Value Until Time 1

! Modified profile: Off
Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

! Modified profile: Off
Schedule:Day:Interval,
    11_100_28_26,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    100;                     !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:LIST ===========

! Profile: SIA_IndividualOffice
Schedule:Day:List,
    10003,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0.2,                     !- N9
    0.6,                     !- N10
    1,                       !- N11
    1,                       !- N12
    0.8,                     !- N13
    0.45,                    !- N14
    0.65,                    !- N15
    1,                       !- N16
    0.8,                     !- N17
    0.6,                     !- N18
    0.2,                     !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Modified profile: SIA_IndividualOffice
Schedule:Day:List,
    10003_-50_12_21,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    -50,                     !- Value 1
    -50,                     !- N3
    -50,                     !- N4
    -50,                     !- N5
    -50,                     !- N6
    -50,                     !- N7
    -50,                     !- N8
    12,                      !- N9
    21,                      !- N10
    21,                      !- N11
    21,                      !- N12
    21,                      !- N13
    12,                      !- N14
    21,                      !- N15
    21,                      !- N16
    21,                      !- N17
    21,                      !- N18
    12,                      !- N19
    -50,                     !- N20
    -50,                     !- N21
    -50,                     !- N22
    -50,                     !- N23
    -50,                     !- N24
    -50;                     !- N25

! Modified profile: SIA_IndividualOffice
Schedule:Day:List,
    10003_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    1,                       !- N9
    1,                       !- N10
    1,                       !- N11
    1,                       !- N12
    1,                       !- N13
    1,                       !- N14
    1,                       !- N15
    1,                       !- N16
    1,                       !- N17
    1,                       !- N18
    1,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

! Modified profile: SIA_IndividualOffice
Schedule:Day:List,
    10003_100_28_26,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    100,                     !- Value 1
    100,                     !- N3
    100,                     !- N4
    100,                     !- N5
    100,                     !- N6
    100,                     !- N7
    100,                     !- N8
    28,                      !- N9
    26,                      !- N10
    26,                      !- N11
    26,                      !- N12
    26,                      !- N13
    28,                      !- N14
    26,                      !- N15
    26,                      !- N16
    26,                      !- N17
    26,                      !- N18
    28,                      !- N19
    100,                     !- N20
    100,                     !- N21
    100,                     !- N22
    100,                     !- N23
    100,                     !- N24
    100;                     !- N25


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

! Schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SIA_IndividualOffice_Occ_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Jan,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Feb,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Mar,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Apr,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_May,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Jun,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Jul,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Aug,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Sep,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Oct,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Nov,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling SP Sch_Dec,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX1 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_21,            !- Sunday Schedule:Day Name
    10003_-50_12_21,         !- Monday Schedule:Day Name
    10003_-50_12_21,         !- Tuesday Schedule:Day Name
    10003_-50_12_21,         !- Wednesday Schedule:Day Name
    10003_-50_12_21,         !- Thursday Schedule:Day Name
    10003_-50_12_21,         !- Friday Schedule:Day Name
    11_-50_12_21,            !- Saturday Schedule:Day Name
    11_-50_12_21,            !- Holiday Schedule:Day Name
    10003_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10003_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10003_-50_12_21;         !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Jan,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Feb,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Mar,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Apr,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_May,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Jun,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Jul,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Aug,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Sep,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Oct,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Nov,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling SP Sch_Dec,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    10003_100_28_26,         !- Monday Schedule:Day Name
    10003_100_28_26,         !- Tuesday Schedule:Day Name
    10003_100_28_26,         !- Wednesday Schedule:Day Name
    10003_100_28_26,         !- Thursday Schedule:Day Name
    10003_100_28_26,         !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    10003_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10003_100_28_26,         !- CustomDay1 Schedule:Day Name
    10003_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: SIA_IndividualOffice_Occ
Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CELLS:RoomX2 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    10003_0_1_1,             !- Monday Schedule:Day Name
    10003_0_1_1,             !- Tuesday Schedule:Day Name
    10003_0_1_1,             !- Wednesday Schedule:Day Name
    10003_0_1_1,             !- Thursday Schedule:Day Name
    10003_0_1_1,             !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    10003_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10003_0_1_1,             !- CustomDay1 Schedule:Day Name
    10003_0_1_1;             !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

! Schedule: SIA_IndividualOffice_Occ
Schedule:Year,
    SIA_IndividualOffice_Occ,!- Name
    Any number,              !- Schedule Type Limits Name
    SIA_IndividualOffice_Occ_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    SIA_IndividualOffice_Occ_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    SIA_IndividualOffice_Occ_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    SIA_IndividualOffice_Occ_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    SIA_IndividualOffice_Occ_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    SIA_IndividualOffice_Occ_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    SIA_IndividualOffice_Occ_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    SIA_IndividualOffice_Occ_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    SIA_IndividualOffice_Occ_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    SIA_IndividualOffice_Occ_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    SIA_IndividualOffice_Occ_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    SIA_IndividualOffice_Occ_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: CELLS:RoomX1 Heating Setpoint Schedule
Schedule:Year,
    CELLS:RoomX1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: CELLS:RoomX1 Heating Availability Sch
Schedule:Year,
    CELLS:RoomX1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: CELLS:RoomX1 Cooling SP Sch
Schedule:Year,
    CELLS:RoomX1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: CELLS:RoomX1 Cooling Availability Sch
Schedule:Year,
    CELLS:RoomX1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: CELLS:RoomX2 Heating Setpoint Schedule
Schedule:Year,
    CELLS:RoomX2 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX2 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX2 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX2 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX2 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX2 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX2 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX2 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX2 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX2 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX2 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX2 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX2 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: CELLS:RoomX2 Heating Availability Sch
Schedule:Year,
    CELLS:RoomX2 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX2 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX2 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX2 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX2 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX2 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX2 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX2 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX2 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX2 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX2 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX2 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX2 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: CELLS:RoomX2 Cooling SP Sch
Schedule:Year,
    CELLS:RoomX2 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX2 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX2 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX2 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX2 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX2 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX2 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX2 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX2 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX2 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX2 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX2 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX2 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: CELLS:RoomX2 Cooling Availability Sch
Schedule:Year,
    CELLS:RoomX2 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    CELLS:RoomX2 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CELLS:RoomX2 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CELLS:RoomX2 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CELLS:RoomX2 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CELLS:RoomX2 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CELLS:RoomX2 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CELLS:RoomX2 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CELLS:RoomX2 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CELLS:RoomX2 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CELLS:RoomX2 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CELLS:RoomX2 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CELLS:RoomX2 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: SLL_Office_Circulation_Equip
Schedule:Compact,
    SLL_Office_Circulation_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05394,                 !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05394,                 !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.05394,                 !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0.05394,                 !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: SLL_Office_Circulation_Light
Schedule:Compact,
    SLL_Office_Circulation_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: SLL_Office_Circulation_Occ
Schedule:Compact,
    SLL_Office_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    Activity Schedule 15272, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    105.3;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 15272, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 15279, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 15279, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 15286, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    105.3;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 15286, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Shading data - building component blocks
! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for EPFL_CELLS - Component block 16,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: SLL_Office_Circulation_Heat
Schedule:Compact,
    CELLS:Entrance Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    20,                      !- Field 11
    For: Weekends,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: Holidays,           !- Field 15
    Until: 24:00,            !- Field 16
    12,                      !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    -50;                     !- Field 20

! Modified schedule: SLL_Office_Circulation_Heat
Schedule:Compact,
    CELLS:Entrance Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Weekends,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: Holidays,           !- Field 15
    Until: 24:00,            !- Field 16
    1,                       !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0;                       !- Field 20

! Modified schedule: SLL_Office_Circulation_Cool
Schedule:Compact,
    CELLS:Entrance Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    26,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: SLL_Office_Circulation_Cool
Schedule:Compact,
    CELLS:Entrance Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Woods - hardwood (unspecified) Dry- thickness 0.024
Material,
    Woods - hardwood (unspecified) Dry_.O24,  !- Name
    Rough,                   !- Roughness
    0.024,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1880,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Particleboard- thickness 0.06
Material,
    Particleboard_.O6,       !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1700,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! MW Glass Wool (standard board)- thickness 0.35
Material,
    MW Glass Wool (standard board)_.35,  !- Name
    Rough,                   !- Roughness
    0.35,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Oriented strand board (OSB)- thickness 0.025
Material,
    Oriented strand board (OSB)_.O25,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1700,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0.05
Material,
    Cement/plaster/mortar - cement plaster_.O5,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Linoleum- thickness 0.003
Material,
    Linoleum_.OO3,           !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.03
Material,
    Plywood (Heavyweight)_.O3,  !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Gravel- thickness 0.016
Material,
    Gravel_.O16,             !- Name
    Rough,                   !- Roughness
    0.016,                   !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1840,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.29,                    !- Solar Absorptance
    0.29;                    !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.18
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.18,  !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.03
Material,
    Gypsum Plasterboard_.O3, !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.04
Material,
    EPS Expanded Polystyrene (Standard)_.O4,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Painted Oak- thickness 0.024
Material,
    Painted Oak_.O24,        !- Name
    Rough,                   !- Roughness
    0.024,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.18
Material,
    EPS Expanded Polystyrene (Standard)_.18,  !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.14
Material,
    Plywood (Heavyweight)_.14,  !- Name
    Rough,                   !- Roughness
    0.14,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Painted Oak- thickness 0.035
Material,
    Painted Oak_.O35,        !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.21,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    8_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.21,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! SLL_Triple_Glazing_601_SHGC_0.5_LT_0.75_U_0.6
WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    0.6,                     !- U-Factor {W/m2-K}
    0.5,                     !- Solar Heat Gain Coefficient
    0.75;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    20002,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! CELLS_Extarnal_Floor
Construction,
    CELLS_Extarnal_Floor,    !- Name
    Woods - hardwood (unspecified) Dry_.O24,  !- Outside Layer
    Particleboard_.O6,       !- Layer 2
    MW Glass Wool (standard board)_.35,  !- Layer 3
    Oriented strand board (OSB)_.O25,  !- Layer 4
    Cement/plaster/mortar - cement plaster_.O5,  !- Layer 5
    Linoleum_.OO3,           !- Layer 6
    Plywood (Heavyweight)_.O3;  !- Layer 7

! <Previous reversed>
Construction,
    CELLS_Extarnal_Floor_Rev,!- Name
    Plywood (Heavyweight)_.O3,  !- Outside Layer
    Linoleum_.OO3,           !- Layer 2
    Cement/plaster/mortar - cement plaster_.O5,  !- Layer 3
    Oriented strand board (OSB)_.O25,  !- Layer 4
    MW Glass Wool (standard board)_.35,  !- Layer 5
    Particleboard_.O6,       !- Layer 6
    Woods - hardwood (unspecified) Dry_.O24;  !- Layer 7

! CELLS_Roof
Construction,
    CELLS_Roof,              !- Name
    Gravel_.O16,             !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.18,  !- Layer 2
    Oriented strand board (OSB)_.O25;  !- Layer 3

! <Previous reversed>
Construction,
    CELLS_Roof_Rev,          !- Name
    Oriented strand board (OSB)_.O25,  !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.18,  !- Layer 2
    Gravel_.O16;             !- Layer 3

! SLL_Partition_703_Gypsum
Construction,
    SLL_Partition_7O3_Gypsum,!- Name
    Gypsum Plasterboard_.O3, !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.O4,  !- Layer 2
    Gypsum Plasterboard_.O3; !- Layer 3

! <Previous reversed>
Construction,
    SLL_Partition_7O3_Gypsum_Rev,  !- Name
    Gypsum Plasterboard_.O3, !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.O4,  !- Layer 2
    Gypsum Plasterboard_.O3; !- Layer 3

! CELLS_External_Wall_Room2
Construction,
    CELLS_External_Wall_Room2,  !- Name
    Painted Oak_.O24,        !- Outside Layer
    7_RVAL_2,                !- Layer 2
    EPS Expanded Polystyrene (Standard)_.18,  !- Layer 3
    Plywood (Heavyweight)_.14;  !- Layer 4

! <Previous reversed>
Construction,
    CELLS_External_Wall_Room2_Rev,  !- Name
    Plywood (Heavyweight)_.14,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.18,  !- Layer 2
    8_RVAL_3,                !- Layer 3
    Painted Oak_.O24;        !- Layer 4

! Wooden door
Construction,
    Wooden door,             !- Name
    Painted Oak_.O35;        !- Outside Layer

! <Previous reversed>
Construction,
    Wooden door_Rev,         !- Name
    Painted Oak_.O35;        !- Outside Layer

Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

Construction,
    2001,                    !- Name
    20002,                   !- Outside Layer
    Simple 1001;             !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! CELLS - Room_1
Zone,
    CELLS:RoomX1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    58.8243,                 !- Volume {m3}
    18.9756,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! CELLS - Entrance
Zone,
    CELLS:Entrance,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    46.3947,                 !- Volume {m3}
    14.966,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! CELLS - Room_2
Zone,
    CELLS:RoomX2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    61.9172,                 !- Volume {m3}
    19.9733,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! CELLS, Room_1, External floor - 18.976 m2, Surface Area: 18.976m2
BuildingSurface:Detailed,
    CELLS:RoomX1_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CELLS_Extarnal_Floor,    !- Construction Name
    CELLS:RoomX1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.4453220606,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    0.3798015598,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    0.3798015598,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    1.4,                     !- Vertex 3 Z-coordinate {m}
    3.4453220606,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    1.4;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_1, Roof - 18.976 m2, Surface Area: 18.976m2
BuildingSurface:Detailed,
    CELLS:RoomX1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    CELLS_Roof,              !- Construction Name
    CELLS:RoomX1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3798015598,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    3.4453220606,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    4.5,                     !- Vertex 2 Z-coordinate {m}
    3.4453220606,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    0.3798015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_1, Partition - 19.189 m2 (CELLS, Entrance), Surface Area: 19.189
BuildingSurface:Detailed,
    CELLS:RoomX1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    SLL_Partition_7O3_Gypsum,!- Construction Name
    CELLS:RoomX1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CELLS:Entrance_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.4453220606,            !- Vertex 1 X-coordinate {m}
    -6.66617696,             !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    3.4453220606,            !- Vertex 2 X-coordinate {m}
    -.47617696,              !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    3.4453220606,            !- Vertex 3 X-coordinate {m}
    -.47617696,              !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    3.4453220606,            !- Vertex 4 X-coordinate {m}
    -6.66617696,             !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_1, Partition - 19.189 m2 (CELLS, Entrance), Surface Area: 19.189 <Other side>
BuildingSurface:Detailed,
    CELLS:Entrance_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    SLL_Partition_7O3_Gypsum_Rev,  !- Construction Name
    CELLS:Entrance,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CELLS:RoomX1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.4453220606,            !- Vertex 1 X-coordinate {m}
    -.47617696,              !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    3.4453220606,            !- Vertex 2 X-coordinate {m}
    -6.66617696,             !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    3.4453220606,            !- Vertex 3 X-coordinate {m}
    -6.66617696,             !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    3.4453220606,            !- Vertex 4 X-coordinate {m}
    -.47617696,              !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_1, Wall - 9.503 m2 - 0.0°, Surface Area: 9.503m2
BuildingSurface:Detailed,
    CELLS:RoomX1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:RoomX1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.4453220606,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    0.3798015598,            !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    0.3798015598,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    3.4453220606,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_1, Wall - 19.189 m2 - 270.0°, Surface Area: 19.189m2
BuildingSurface:Detailed,
    CELLS:RoomX1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:RoomX1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3798015598,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    0.3798015598,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    0.3798015598,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    0.3798015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_1, Wall - 9.503 m2 - 180.0°, Surface Area: 9.503m2
BuildingSurface:Detailed,
    CELLS:RoomX1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:RoomX1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3798015598,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    3.4453220606,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    3.4453220606,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    0.3798015598,            !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Entrance, External floor - 14.966 m2, Surface Area: 14.966m2
BuildingSurface:Detailed,
    CELLS:Entrance_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CELLS_Extarnal_Floor,    !- Construction Name
    CELLS:Entrance,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8630961737,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    3.4453220606,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    3.4453220606,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    1.4,                     !- Vertex 3 Z-coordinate {m}
    5.8630961737,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    1.4;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Entrance, Roof - 14.966 m2, Surface Area: 14.966m2
BuildingSurface:Detailed,
    CELLS:Entrance_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CELLS_Roof,              !- Construction Name
    CELLS:Entrance,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.4453220606,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    5.8630961737,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    4.5,                     !- Vertex 2 Z-coordinate {m}
    5.8630961737,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    3.4453220606,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Entrance, Partition - 19.189 m2 (CELLS, Room_2), Surface Area: 19.189
BuildingSurface:Detailed,
    CELLS:Entrance_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    SLL_Partition_7O3_Gypsum,!- Construction Name
    CELLS:Entrance,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CELLS:RoomX2_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8630961737,            !- Vertex 1 X-coordinate {m}
    -6.66617696,             !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    5.8630961737,            !- Vertex 2 X-coordinate {m}
    -.47617696,              !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    5.8630961737,            !- Vertex 3 X-coordinate {m}
    -.47617696,              !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    5.8630961737,            !- Vertex 4 X-coordinate {m}
    -6.66617696,             !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Entrance, Partition - 19.189 m2 (CELLS, Room_2), Surface Area: 19.189 <Other side>
BuildingSurface:Detailed,
    CELLS:RoomX2_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    SLL_Partition_7O3_Gypsum_Rev,  !- Construction Name
    CELLS:RoomX2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CELLS:Entrance_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8630961737,            !- Vertex 1 X-coordinate {m}
    -.47617696,              !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    5.8630961737,            !- Vertex 2 X-coordinate {m}
    -6.66617696,             !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    5.8630961737,            !- Vertex 3 X-coordinate {m}
    -6.66617696,             !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    5.8630961737,            !- Vertex 4 X-coordinate {m}
    -.47617696,              !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Entrance, Wall - 7.495 m2 - 0.0°, Surface Area: 7.495m2
BuildingSurface:Detailed,
    CELLS:Entrance_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:Entrance,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8630961737,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    3.4453220606,            !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    3.4453220606,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    5.8630961737,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Entrance, Wall - 7.495 m2 - 180.0°, Surface Area: 7.495m2
BuildingSurface:Detailed,
    CELLS:Entrance_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:Entrance,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.4453220606,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    5.8630961737,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    5.8630961737,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    3.4453220606,            !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_2, External floor - 19.973 m2, Surface Area: 19.973m2
BuildingSurface:Detailed,
    CELLS:RoomX2_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CELLS_Extarnal_Floor,    !- Construction Name
    CELLS:RoomX2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0898015598,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    5.8630961737,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    5.8630961737,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    1.4,                     !- Vertex 3 Z-coordinate {m}
    9.0898015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    1.4;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_2, Roof - 19.973 m2, Surface Area: 19.973m2
BuildingSurface:Detailed,
    CELLS:RoomX2_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    CELLS_Roof,              !- Construction Name
    CELLS:RoomX2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8630961737,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    9.0898015598,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    4.5,                     !- Vertex 2 Z-coordinate {m}
    9.0898015598,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    5.8630961737,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_2, Wall - 19.189 m2 - 90.0°, Surface Area: 19.189m2
BuildingSurface:Detailed,
    CELLS:RoomX2_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:RoomX2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0898015598,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    9.0898015598,            !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    9.0898015598,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    9.0898015598,            !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_2, Wall - 10.003 m2 - 0.0°, Surface Area: 10.003m2
BuildingSurface:Detailed,
    CELLS:RoomX2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:RoomX2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0898015598,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    5.8630961737,            !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    5.8630961737,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    9.0898015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

! CELLS, Room_2, Wall - 10.003 m2 - 180.0°, Surface Area: 10.003m2
BuildingSurface:Detailed,
    CELLS:RoomX2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    CELLS_External_Wall_Room2,  !- Construction Name
    CELLS:RoomX2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8630961737,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.4,                     !- Vertex 1 Z-coordinate {m}
    9.0898015598,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.4,                     !- Vertex 2 Z-coordinate {m}
    9.0898015598,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    5.8630961737,            !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 1.058m2
FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.29780156,              !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    0.69180156,              !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    0.69180156,              !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    1.29780156,              !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}

! Window, 3.049m2
FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.12780156,              !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    1.38180156,              !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    1.38180156,              !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    3.12780156,              !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}

! Window, 1.058m2
FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.52180156,              !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    3.12780156,              !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    3.12780156,              !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    2.52180156,              !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}

! Window, 3.049m2
FenestrationSurface:Detailed,
    CELLS:RoomX1_Wall_5_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.69180156,              !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    2.43780156,              !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    2.43780156,              !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    0.69180156,              !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}

! Door, 1.988m2
FenestrationSurface:Detailed,
    CELLS:Entrance_Wall_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    CELLS:Entrance_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.09554485,              !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    1.402,                   !- Vertex 1 Z-coordinate {m}
    5.09154485,              !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    1.402,                   !- Vertex 2 Z-coordinate {m}
    5.09154485,              !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    3.398,                   !- Vertex 3 Z-coordinate {m}
    4.09554485,              !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    3.398;                   !- Vertex 4 Z-coordinate {m}

! Window, 1.058m2
FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.91780156,              !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    6.31180156,              !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    6.31180156,              !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    6.91780156,              !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}

! Window, 3.049m2
FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.74780156,              !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    7.00180156,              !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    7.00180156,              !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    8.74780156,              !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}

! Window, 1.058m2
FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.14180156,              !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    8.74780156,              !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    8.74780156,              !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    8.14180156,              !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}

! Window, 3.049m2
FenestrationSurface:Detailed,
    CELLS:RoomX2_Wall_5_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    CELLS:RoomX2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.31180156,              !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    2.402,                   !- Vertex 1 Z-coordinate {m}
    8.05780156,              !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.402,                   !- Vertex 2 Z-coordinate {m}
    8.05780156,              !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.148,                   !- Vertex 3 Z-coordinate {m}
    6.31180156,              !- Vertex 4 X-coordinate {m}
    -6.6661769637,           !- Vertex 4 Y-coordinate {m}
    4.148;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    1001-CELLS:RoomX1,       !- Name
    CELLS:RoomX1,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    SIA_IndividualOffice_Occ,!- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    CELLS:RoomX1,            !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    CELLS:RoomX1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    CELLS:RoomX1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    CELLS:RoomX1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 3 Name
    CELLS:RoomX1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 4 Name

WindowShadingControl,
    1001-CELLS:RoomX2,       !- Name
    CELLS:RoomX2,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    SIA_IndividualOffice_Occ,!- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    CELLS:RoomX2,            !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    CELLS:RoomX2_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    CELLS:RoomX2_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    CELLS:RoomX2_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 3 Name
    CELLS:RoomX2_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 4 Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    1.505,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    1.505,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Divider Solar Absorptance
    0.3,                     !- Divider Visible Absorptance
    0.3,                     !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.3;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    EPFL_CELLS - Component block 1 - Surface 1 (1),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.2198015595,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    4.24,                    !- Vertex 1 Z-coordinate {m}
    0.5998015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    4.24,                    !- Vertex 2 Z-coordinate {m}
    0.5998015595,            !- Vertex 3 X-coordinate {m}
    -7.0461769637,           !- Vertex 3 Y-coordinate {m}
    4.24,                    !- Vertex 3 Z-coordinate {m}
    3.2198015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    4.24;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 2 - Surface 1 (2),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.5998015595,            !- Vertex 1 X-coordinate {m}
    -7.0461769637,           !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    0.5998015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    0.5998015595,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    0.5998015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 3 - Surface 1 (3),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1698015595,            !- Vertex 1 X-coordinate {m}
    -7.0461769637,           !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    3.1698015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    3.1698015595,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    3.1698015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 4 - Surface 1 (4),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.2198015595,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    0.5998015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    0.5998015595,            !- Vertex 3 X-coordinate {m}
    -7.0461769637,           !- Vertex 3 Y-coordinate {m}
    2.36,                    !- Vertex 3 Z-coordinate {m}
    3.2198015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    2.36;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 5 - Surface 1 (5),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.8398015595,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    4.24,                    !- Vertex 1 Z-coordinate {m}
    6.2198015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    4.24,                    !- Vertex 2 Z-coordinate {m}
    6.2198015595,            !- Vertex 3 X-coordinate {m}
    -7.0461769637,           !- Vertex 3 Y-coordinate {m}
    4.24,                    !- Vertex 3 Z-coordinate {m}
    8.8398015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    4.24;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 6 - Surface 1 (6),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2198015595,            !- Vertex 1 X-coordinate {m}
    -7.0461769637,           !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    6.2198015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    6.2198015595,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    6.2198015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 7 - Surface 1 (7),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.7898015595,            !- Vertex 1 X-coordinate {m}
    -7.0461769637,           !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    8.7898015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    8.7898015595,            !- Vertex 3 X-coordinate {m}
    -6.6661769637,           !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    8.7898015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 8 - Surface 1 (8),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.8398015595,            !- Vertex 1 X-coordinate {m}
    -6.6661769637,           !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    6.2198015595,            !- Vertex 2 X-coordinate {m}
    -6.6661769637,           !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    6.2198015595,            !- Vertex 3 X-coordinate {m}
    -7.0461769637,           !- Vertex 3 Y-coordinate {m}
    2.36,                    !- Vertex 3 Z-coordinate {m}
    8.8398015595,            !- Vertex 4 X-coordinate {m}
    -7.0461769637,           !- Vertex 4 Y-coordinate {m}
    2.36;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 9 - Surface 1 (9),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.2198015598,            !- Vertex 1 X-coordinate {m}
    -.0961769637,            !- Vertex 1 Y-coordinate {m}
    4.24,                    !- Vertex 1 Z-coordinate {m}
    0.5998015598,            !- Vertex 2 X-coordinate {m}
    -.0961769637,            !- Vertex 2 Y-coordinate {m}
    4.24,                    !- Vertex 2 Z-coordinate {m}
    0.5998015598,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.24,                    !- Vertex 3 Z-coordinate {m}
    3.2198015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.24;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 10 - Surface 1 (10),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.6498015598,            !- Vertex 1 X-coordinate {m}
    -.0961769637,            !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    0.6498015598,            !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    0.6498015598,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    0.6498015598,            !- Vertex 4 X-coordinate {m}
    -.0961769637,            !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 11 - Surface 1 (11),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1698015598,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    3.1698015598,            !- Vertex 2 X-coordinate {m}
    -.0961769637,            !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    3.1698015598,            !- Vertex 3 X-coordinate {m}
    -.0961769637,            !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    3.1698015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 12 - Surface 1 (12),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.2198015598,            !- Vertex 1 X-coordinate {m}
    -.0961769637,            !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    0.5998015598,            !- Vertex 2 X-coordinate {m}
    -.0961769637,            !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    0.5998015598,            !- Vertex 3 X-coordinate {m}
    -.4761769637,            !- Vertex 3 Y-coordinate {m}
    2.36,                    !- Vertex 3 Z-coordinate {m}
    3.2198015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    2.36;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 13 - Surface 1 (13),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2198015598,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    4.24,                    !- Vertex 1 Z-coordinate {m}
    8.8398015598,            !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    4.24,                    !- Vertex 2 Z-coordinate {m}
    8.8398015598,            !- Vertex 3 X-coordinate {m}
    -.0961769637,            !- Vertex 3 Y-coordinate {m}
    4.24,                    !- Vertex 3 Z-coordinate {m}
    6.2198015598,            !- Vertex 4 X-coordinate {m}
    -.0961769637,            !- Vertex 4 Y-coordinate {m}
    4.24;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 14 - Surface 1 (14),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2198015598,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    6.2198015598,            !- Vertex 2 X-coordinate {m}
    -.0961769637,            !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    6.2198015598,            !- Vertex 3 X-coordinate {m}
    -.0961769637,            !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    6.2198015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 15 - Surface 1 (15),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.7898015598,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    8.7898015598,            !- Vertex 2 X-coordinate {m}
    -.0961769637,            !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    8.7898015598,            !- Vertex 3 X-coordinate {m}
    -.0961769637,            !- Vertex 3 Y-coordinate {m}
    4.19,                    !- Vertex 3 Z-coordinate {m}
    8.7898015598,            !- Vertex 4 X-coordinate {m}
    -.4761769637,            !- Vertex 4 Y-coordinate {m}
    4.19;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EPFL_CELLS - Component block 16 - Surface 1 (16),  !- Name
    Transmittance schedule for EPFL_CELLS - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2198015598,            !- Vertex 1 X-coordinate {m}
    -.4761769637,            !- Vertex 1 Y-coordinate {m}
    2.36,                    !- Vertex 1 Z-coordinate {m}
    8.8398015598,            !- Vertex 2 X-coordinate {m}
    -.4761769637,            !- Vertex 2 Y-coordinate {m}
    2.36,                    !- Vertex 2 Z-coordinate {m}
    8.8398015598,            !- Vertex 3 X-coordinate {m}
    -.0961769637,            !- Vertex 3 Y-coordinate {m}
    2.36,                    !- Vertex 3 Z-coordinate {m}
    6.2198015598,            !- Vertex 4 X-coordinate {m}
    -.0961769637,            !- Vertex 4 Y-coordinate {m}
    2.36;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People CELLS:RoomX1,     !- Name
    CELLS:RoomX1,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0714,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 15272, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15272, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People CELLS:Entrance,   !- Name
    CELLS:Entrance,          !- Zone or ZoneList Name
    SLL_Office_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 15279, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15279, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People CELLS:RoomX2,     !- Name
    CELLS:RoomX2,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0714,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 15286, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 15286, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    CELLS:RoomX1,            !- Name
    CELLS:RoomX1,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    CELLS:Entrance,          !- Name
    CELLS:Entrance,          !- Zone or ZoneList Name
    SLL_Office_Circulation_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    CELLS:RoomX2,            !- Name
    CELLS:RoomX2,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Equipment gain 1
OtherEquipment,
    CELLS:RoomX1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    CELLS:RoomX1,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    CELLS:Entrance Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    CELLS:Entrance,          !- Zone or ZoneList Name
    SLL_Office_Circulation_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    CELLS:RoomX2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    CELLS:RoomX2,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    CELLS:RoomX1,            !- Name
    CELLS:RoomX1,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    CELLS:RoomX1 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    CELLS:RoomX1 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    CELLS:Entrance,          !- Name
    CELLS:Entrance,          !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    CELLS:Entrance Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    CELLS:Entrance Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    CELLS:RoomX2,            !- Name
    CELLS:RoomX2,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    CELLS:RoomX2 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    CELLS:RoomX2 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    CELLS:RoomX1 Ref Point 1,!- Name
    CELLS:RoomX1,            !- Zone Name
    1.913,                   !- X-Coordinate of Reference Point {m}
    -3.571,                  !- Y-Coordinate of Reference Point {m}
    2.2;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    CELLS:Entrance Ref Point 1,  !- Name
    CELLS:Entrance,          !- Zone Name
    4.654,                   !- X-Coordinate of Reference Point {m}
    -3.571,                  !- Y-Coordinate of Reference Point {m}
    2.2;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    CELLS:RoomX2 Ref Point 1,!- Name
    CELLS:RoomX2,            !- Zone Name
    7.476,                   !- X-Coordinate of Reference Point {m}
    -3.571,                  !- Y-Coordinate of Reference Point {m}
    2.2;                     !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    CELLS:RoomX1 Infiltration,  !- Name
    CELLS:RoomX1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004902,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CELLS:Entrance Infiltration,  !- Name
    CELLS:Entrance,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003866,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    CELLS:RoomX2 Infiltration,  !- Name
    CELLS:RoomX2,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00516,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    CELLS:RoomX1 Nat Vent,   !- Name
    CELLS:RoomX1,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.0817,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    CELLS:Entrance Nat Vent, !- Name
    CELLS:Entrance,          !- Zone or ZoneList Name
    SLL_Office_Circulation_Occ,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.064437,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    CELLS:RoomX2 Nat Vent,   !- Name
    CELLS:RoomX2,            !- Zone or ZoneList Name
    SIA_IndividualOffice_Occ,!- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.085996,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    CELLS:RoomX1,            !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    SIA_IndividualOffice_Occ;!- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    CELLS:Entrance,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    SLL_Office_Circulation_Occ;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    CELLS:RoomX2,            !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    SIA_IndividualOffice_Occ;!- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    CELLS:RoomX1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CELLS:Entrance,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CELLS:RoomX2,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    CELLS:RoomX1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    CELLS:RoomX1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    CELLS:RoomX1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    CELLS:Entrance,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    CELLS:Entrance,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    CELLS:Entrance,          !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    CELLS:RoomX2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    CELLS:RoomX2,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    CELLS:RoomX2,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    CELLS:RoomX1 Thermostat, !- Name
    CELLS:RoomX1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    CELLS:RoomX1_SingleHeating;  !- Control 1 Name

ZoneControl:Thermostat,
    CELLS:Entrance Thermostat,  !- Name
    CELLS:Entrance,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    CELLS:Entrance_SingleHeating;  !- Control 1 Name

ZoneControl:Thermostat,
    CELLS:RoomX2 Thermostat, !- Name
    CELLS:RoomX2,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    CELLS:RoomX2_SingleHeating;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    CELLS:RoomX1_SingleHeating,  !- Name
    CELLS:RoomX1_DIETHeating;!- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    CELLS:RoomX2_SingleHeating,  !- Name
    CELLS:RoomX2 Heating Setpoint Schedule;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    CELLS:Entrance_SingleHeating,  !- Name
    CELLS:Entrance Heating Setpoint Schedule;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    CELLS:RoomX1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node CELLS:RoomX1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    CELLS:RoomX1 Heating Availability Sch,  !- Heating Availability Schedule Name
    CELLS:RoomX1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    CELLS:RoomX1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    CELLS:Entrance Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node CELLS:Entrance In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    CELLS:Entrance Heating Availability Sch,  !- Heating Availability Schedule Name
    CELLS:Entrance Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    CELLS:Entrance,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    CELLS:RoomX2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node CELLS:RoomX2 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    CELLS:RoomX2 Heating Availability Sch,  !- Heating Availability Schedule Name
    CELLS:RoomX2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    CELLS:RoomX2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    CELLS:RoomX1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    CELLS:RoomX1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    CELLS:Entrance Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    CELLS:Entrance Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    CELLS:RoomX2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    CELLS:RoomX2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    CELLS:RoomX1,            !- Zone Name
    CELLS:RoomX1 Equipment,  !- Zone Conditioning Equipment List Name
    CELLS:RoomX1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node CELLS:RoomX1 Zone,  !- Zone Air Node Name
    Node CELLS:RoomX1 Out;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    CELLS:Entrance,          !- Zone Name
    CELLS:Entrance Equipment,!- Zone Conditioning Equipment List Name
    CELLS:Entrance Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node CELLS:Entrance Zone,!- Zone Air Node Name
    Node CELLS:Entrance Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    CELLS:RoomX2,            !- Zone Name
    CELLS:RoomX2 Equipment,  !- Zone Conditioning Equipment List Name
    CELLS:RoomX2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node CELLS:RoomX2 Zone,  !- Zone Air Node Name
    Node CELLS:RoomX2 Out;   !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    CELLS:RoomX1 Inlets,     !- Name
    Node CELLS:RoomX1 In;    !- Node 1 Name

NodeList,
    CELLS:Entrance Inlets,   !- Name
    Node CELLS:Entrance In;  !- Node 1 Name

NodeList,
    CELLS:RoomX2 Inlets,     !- Name
    Node CELLS:RoomX2 In;    !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE ===========

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    CELLS:ROOMX1,            !- Output:Variable Index Key Name
    Zone Mean Air Temperature ,  !- Output:Variable Name
    Tair;                    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    CELLS:ROOMX1,            !- Output:Variable Index Key Name
    Zone Air Relative Humidity ,  !- Output:Variable Name
    RH;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    CELLS:ROOMX1,            !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature ,  !- Output:Variable Name
    Tmrt;                    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    CELLS:ROOMX1,            !- Output:Variable Index Key Name
    Zone Outdoor Air Drybulb Temperature ,  !- Output:Variable Name
    Tout;                    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    PEOPLE CELLS:ROOMX1,     !- Output:Variable Index Key Name
    People Occupant Count ,  !- Output:Variable Name
    Occ;                     !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    CELLS:ROOMX1 IDEAL LOADS AIR,  !- Output:Variable Index Key Name
    Zone Ideal Loads Zone Total Heating Energy ,  !- Output:Variable Name
    Qheat;                   !- FMU Variable Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE ===========

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    CELLS:RoomX1_DIETHeating,!- Schedule Name
    ,                        !- Schedule Type Limits Names
    Thsetpoint_diet,         !- FMU Variable Name
    16;                      !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    CELLS:ROOMX1,            !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    CELLS:ROOMX1,            !- Key Value
    Zone Air Relative Humidity ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    CELLS:ROOMX1,            !- Key Value
    Zone Mean Radiant Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    CELLS:ROOMX1,            !- Key Value
    Zone Outdoor Air Drybulb Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    PEOPLE CELLS:ROOMX1,     !- Key Value
    People Occupant Count ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    CELLS:ROOMX1 IDEAL LOADS AIR,  !- Key Value
    Zone Ideal Loads Zone Total Heating Energy ,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

